
OS:Version,
  {3d50eb94-d217-41d6-8fd1-de95f557c37a}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {4edaaf61-0123-4768-abff-0c8874921ecf}, ! Handle
  MCGRATH Ann Clg 2% Condns Enth=>MDB,    ! Name
  20.5,                                   ! Maximum Dry-Bulb Temperature {C}
  9.7,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  42500,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100094,                                 ! Barometric Pressure {Pa}
  3.2,                                    ! Wind Speed {m/s}
  0,                                      ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.388,                                  ! ASHRAE Taub {dimensionless}
  2.208;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {6c1a27ad-b9be-4aec-b5ef-d25f46245859}, ! Handle
  Component Data 1,                       ! Name
  {2e3b0415-c8fe-446f-b348-341176607f45}, ! UUID
  {7cb1b68a-d475-4ad0-b134-0cca602d759b}, ! Version UUID
  1366305408,                             ! Creation Timestamp
  1366305408,                             ! Version Timestamp
  {4edaaf61-0123-4768-abff-0c8874921ecf}; ! Name of Object 1

