
OS:Version,
  {9f7a84c5-86f2-4bd5-8341-e33c0937aa29}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {60b3ebca-3267-4fc2-8623-2e2c0613f432}, ! Handle
  MILES_CITY Ann Htg Wind 99.6% Condns WS=>MCDB, ! Name
  0.4,                                    ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  0.4,                                    ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  92043,                                  ! Barometric Pressure {Pa}
  12.9,                                   ! Wind Speed {m/s}
  310,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {49eab1d0-ae35-4875-8215-c6154bc43589}, ! Handle
  Component Data 1,                       ! Name
  {25390954-5c64-40b2-9ed2-ea0f9528fe3e}, ! UUID
  {566cf136-2383-45f2-b688-0b4d8ca209b8}, ! Version UUID
  1366308826,                             ! Creation Timestamp
  1366308826,                             ! Version Timestamp
  {60b3ebca-3267-4fc2-8623-2e2c0613f432}; ! Name of Object 1

