
OS:Version,
  {8b909dc1-c91e-4171-8454-69d217c8864c}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {b72cbdd6-89ae-4887-901c-788aac286334}, ! Handle
  Madison Ann Clg .4% Condns WB=>MDB,     ! Name
  30.2,                                   ! Maximum Dry-Bulb Temperature {C}
  11.1,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  25,                                     ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98193,                                  ! Barometric Pressure {Pa}
  5.1,                                    ! Wind Speed {m/s}
  180,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.435,                                  ! ASHRAE Taub {dimensionless}
  2.109;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {90c945e2-0d32-489c-8705-d78e7e6d2e06}, ! Handle
  Component Data 1,                       ! Name
  {0f965332-22bc-4119-ae25-6d1883227026}, ! UUID
  {10684bf5-777c-4b7f-96ec-c399cfeada7b}, ! Version UUID
  1366311521,                             ! Creation Timestamp
  1366311521,                             ! Version Timestamp
  {b72cbdd6-89ae-4887-901c-788aac286334}; ! Name of Object 1

