
OS:Version,
  {99a74f51-4b23-4b7f-a877-e8d9bd61c2f3}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {51bee23f-b679-401f-a096-9b7ca57af555}, ! Handle
  Manchester Airport Ann Clg 1% Condns DP=>MDB, ! Name
  26.2,                                   ! Maximum Dry-Bulb Temperature {C}
  10.9,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  21.9,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100499,                                 ! Barometric Pressure {Pa}
  4.2,                                    ! Wind Speed {m/s}
  270,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.466,                                  ! ASHRAE Taub {dimensionless}
  2.001;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {1bd66244-17eb-4e48-88b0-4d546a4d4f56}, ! Handle
  Component Data 1,                       ! Name
  {42d8016c-71ad-403b-a7d8-d28639221dec}, ! UUID
  {25ac17ac-2f6b-4a62-a6a1-113c796680a9}, ! Version UUID
  1366309265,                             ! Creation Timestamp
  1366309265,                             ! Version Timestamp
  {51bee23f-b679-401f-a096-9b7ca57af555}; ! Name of Object 1

