
OS:Version,
  {5a8fb648-2eeb-4983-93c1-6d12fa8b83bf}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {3dd7e57d-aee2-48cb-ac58-1cb7417bda10}, ! Handle
  Manchester Airport Ann Htg 99.6% Condns DB, ! Name
  -17.2,                                  ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -17.2,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100499,                                 ! Barometric Pressure {Pa}
  3.4,                                    ! Wind Speed {m/s}
  330,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {66d79236-c1fc-4bc4-93e6-e6778fea247e}, ! Handle
  Component Data 1,                       ! Name
  {3a860ca2-dbbe-4261-a740-9648e8ccf67d}, ! UUID
  {07b46130-ec62-41d4-8bc2-e54b3a8aeb80}, ! Version UUID
  1366309261,                             ! Creation Timestamp
  1366309261,                             ! Version Timestamp
  {3dd7e57d-aee2-48cb-ac58-1cb7417bda10}; ! Name of Object 1

