
OS:Version,
  {1ce6adbd-375d-43d1-912e-86d921edfcac}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {6fa14cad-5688-46a6-b8b8-eccffeef6ea6}, ! Handle
  Mansfield Lahm Municipal Arpt Ann Clg 1% Condns WB=>MDB, ! Name
  28.1,                                   ! Maximum Dry-Bulb Temperature {C}
  10.3,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  23.5,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  96669,                                  ! Barometric Pressure {Pa}
  4.7,                                    ! Wind Speed {m/s}
  230,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.456,                                  ! ASHRAE Taub {dimensionless}
  2.029;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {8607fd6f-3b58-459a-9a8d-f862c5d86fea}, ! Handle
  Component Data 1,                       ! Name
  {84086799-c4e0-4b9d-89a6-dfe9562b561c}, ! UUID
  {d73399d1-1128-415b-831f-bb714aa0afd0}, ! Version UUID
  1366309831,                             ! Creation Timestamp
  1366309831,                             ! Version Timestamp
  {6fa14cad-5688-46a6-b8b8-eccffeef6ea6}; ! Name of Object 1

