
OS:Version,
  {0447f7da-1c7b-42b9-9a8c-4415a9154484}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {1ecb5bde-edc8-445a-8ddb-d05040aca614}, ! Handle
  Marietta Dobbins Afb Ann Hum_n 99.6% Condns DP=>MCDB, ! Name
  -3.2,                                   ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -16.2,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  97423,                                  ! Barometric Pressure {Pa}
  4.6,                                    ! Wind Speed {m/s}
  330,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {2478fe72-cb31-443f-824e-6bb496062a40}, ! Handle
  Component Data 1,                       ! Name
  {38e29759-9655-4a9c-8551-75c6716527dd}, ! UUID
  {f42a0f26-e5a0-4dae-bf6f-ee06ddf71f24}, ! Version UUID
  1366307030,                             ! Creation Timestamp
  1366307030,                             ! Version Timestamp
  {1ecb5bde-edc8-445a-8ddb-d05040aca614}; ! Name of Object 1

