
OS:Version,
  {95aaa9e6-bb04-4790-a2ff-25821619a44f}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {02a27abe-d3fd-4839-a475-d347c19aba4b}, ! Handle
  Marshfield Muni Ann Htg Wind 99.6% Condns WS=>MCDB, ! Name
  -6.9,                                   ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -6.9,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  96738,                                  ! Barometric Pressure {Pa}
  10.9,                                   ! Wind Speed {m/s}
  280,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {a041a847-4c2a-4164-b637-c9a5ac20612a}, ! Handle
  Component Data 1,                       ! Name
  {553efa41-d509-4fe3-a006-55df1c5dfcd0}, ! UUID
  {7247ce53-6797-4de1-b1c8-f4a54334c257}, ! Version UUID
  1366311541,                             ! Creation Timestamp
  1366311541,                             ! Version Timestamp
  {02a27abe-d3fd-4839-a475-d347c19aba4b}; ! Name of Object 1

