
OS:Version,
  {72ad9fd3-3f0e-4e0b-b3fc-866c8c752ace}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {b4c63132-324d-42bb-b109-7b42459146e5}, ! Handle
  Marthas Vineyard Ann Htg 99.6% Condns DB, ! Name
  -12.8,                                  ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -12.8,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101073,                                 ! Barometric Pressure {Pa}
  4.8,                                    ! Wind Speed {m/s}
  340,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {206407da-1443-4622-a164-24616c79df1f}, ! Handle
  Component Data 1,                       ! Name
  {ec8dc3f4-d654-40f5-bbec-880545a15b95}, ! UUID
  {ecba3239-a1ee-4002-99b4-4c76886d4e84}, ! Version UUID
  1366307800,                             ! Creation Timestamp
  1366307800,                             ! Version Timestamp
  {b4c63132-324d-42bb-b109-7b42459146e5}; ! Name of Object 1

