
OS:Version,
  {a9164970-7daf-410d-b7a2-3d9216cb81ee}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {31d2a52e-9d4d-4244-b73c-df4cff0f7ca8}, ! Handle
  Mason City Municipal Arpt Ann Clg .4% Condns DP=>MDB, ! Name
  28.7,                                   ! Maximum Dry-Bulb Temperature {C}
  11.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  24.1,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  97028,                                  ! Barometric Pressure {Pa}
  6.4,                                    ! Wind Speed {m/s}
  200,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.409,                                  ! ASHRAE Taub {dimensionless}
  2.21;                                   ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {10a157cf-034a-45d9-91db-1ebda5c4ee60}, ! Handle
  Component Data 1,                       ! Name
  {2c2d83c8-7ac5-4f44-91d2-35fbe07144da}, ! UUID
  {657d8b06-6761-4135-b076-9d367ddb7c46}, ! Version UUID
  1366307217,                             ! Creation Timestamp
  1366307217,                             ! Version Timestamp
  {31d2a52e-9d4d-4244-b73c-df4cff0f7ca8}; ! Name of Object 1

