
OS:Version,
  {7e27775d-dd2b-4f82-ac73-fe08bdee8dfe}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {6e927c96-199c-4231-99d8-1cb3beedcba8}, ! Handle
  McGrath Ann Clg 2% Condns Enth=>MDB,    ! Name
  20.5,                                   ! Maximum Dry-Bulb Temperature {C}
  9.7,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  42500,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100094,                                 ! Barometric Pressure {Pa}
  3.2,                                    ! Wind Speed {m/s}
  0,                                      ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.388,                                  ! ASHRAE Taub {dimensionless}
  2.208;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {fe502303-84d0-4431-95bd-af97067985cd}, ! Handle
  Component Data 1,                       ! Name
  {82463aeb-2cb8-4d76-bd77-b62a0752e068}, ! UUID
  {e1ce837b-f5b2-4819-a7d3-cd7da84efaa5}, ! Version UUID
  1366305413,                             ! Creation Timestamp
  1366305413,                             ! Version Timestamp
  {6e927c96-199c-4231-99d8-1cb3beedcba8}; ! Name of Object 1

