
OS:Version,
  {97df2bfd-0c3b-4237-b2f2-4409fa96d85d}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {bb277699-1825-4d33-a4d3-67772a761522}, ! Handle
  Mcgrath Arpt Ann Htg Wind 99% Condns WS=>MCDB, ! Name
  -8.5,                                   ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -8.5,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100070,                                 ! Barometric Pressure {Pa}
  7.8,                                    ! Wind Speed {m/s}
  300,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {f440c234-d623-4208-a2d4-40d10fcbace3}, ! Handle
  Component Data 1,                       ! Name
  {3c813f6b-8e7e-4379-9fe6-f19ea298d8a8}, ! UUID
  {9d295cf9-15a0-46dc-baaa-e7fb84ba0ba6}, ! Version UUID
  1366305416,                             ! Creation Timestamp
  1366305416,                             ! Version Timestamp
  {bb277699-1825-4d33-a4d3-67772a761522}; ! Name of Object 1

