
OS:Version,
  {919515ec-45df-4c5e-89c1-4028e2596ea2}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {7b5f9afa-56d6-4d41-95b1-891c30125d05}, ! Handle
  Mcguire Afb Ann Clg 1% Condns DB=>MWB,  ! Name
  32.4,                                   ! Maximum Dry-Bulb Temperature {C}
  10.6,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100786,                                 ! Barometric Pressure {Pa}
  4,                                      ! Wind Speed {m/s}
  240,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.539,                                  ! ASHRAE Taub {dimensionless}
  1.807;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {18630712-848d-4176-9b2e-8b2dddc063f5}, ! Handle
  Component Data 1,                       ! Name
  {2e81a9b6-3d78-4133-b36d-580f19749adc}, ! UUID
  {937e3a00-9b7a-4b5a-afe1-dd191fde19be}, ! Version UUID
  1366309312,                             ! Creation Timestamp
  1366309312,                             ! Version Timestamp
  {7b5f9afa-56d6-4d41-95b1-891c30125d05}; ! Name of Object 1

