
OS:Version,
  {4e1d229a-0576-4762-b4e3-9c8c2e42d1ab}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {fea67e5e-a508-4655-8a94-5080757ff666}, ! Handle
  Mcguire Afb Ann Clg .4% Condns WB=>MDB, ! Name
  31,                                     ! Maximum Dry-Bulb Temperature {C}
  10.6,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  26,                                     ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100786,                                 ! Barometric Pressure {Pa}
  4,                                      ! Wind Speed {m/s}
  240,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.539,                                  ! ASHRAE Taub {dimensionless}
  1.807;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {3af107cd-b858-46f3-86c5-5c6f20618663}, ! Handle
  Component Data 1,                       ! Name
  {288b7d95-82f8-4878-a70d-55796067e0a0}, ! UUID
  {74c69819-ee21-46ea-9bd2-6010d4184294}, ! Version UUID
  1366309313,                             ! Creation Timestamp
  1366309313,                             ! Version Timestamp
  {fea67e5e-a508-4655-8a94-5080757ff666}; ! Name of Object 1

