
OS:Version,
  {6c3a81cf-0706-48f0-be1a-3f03bcecfbdb}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {e5e78594-5ced-45fb-817e-2bf092f37f61}, ! Handle
  Melfa Accomack Arpt Ann Hum_n 99% Condns DP=>MCDB, ! Name
  -2.6,                                   ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -12.7,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101145,                                 ! Barometric Pressure {Pa}
  3.9,                                    ! Wind Speed {m/s}
  340,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {2fef22eb-e81d-4eb6-9219-d0932a18789c}, ! Handle
  Component Data 1,                       ! Name
  {1d5444ec-ec87-404b-956c-95c084d87b34}, ! UUID
  {0eb25cee-fab5-4d3a-8a2e-560f04a17e09}, ! Version UUID
  1366311110,                             ! Creation Timestamp
  1366311110,                             ! Version Timestamp
  {e5e78594-5ced-45fb-817e-2bf092f37f61}; ! Name of Object 1

