
OS:Version,
  {31e3740e-b7df-40a5-b2eb-05e375bf77d6}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {bfe5b9a0-d596-4ecd-bba5-f729be0fcbd6}, ! Handle
  Memphis Ann Clg .4% Condns Enth=>MDB,   ! Name
  33,                                     ! Maximum Dry-Bulb Temperature {C}
  9.2,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  84100,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100284,                                 ! Barometric Pressure {Pa}
  3.8,                                    ! Wind Speed {m/s}
  240,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.512,                                  ! ASHRAE Taub {dimensionless}
  1.892;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {b608155f-3425-420f-a086-a1d273ec8a8d}, ! Handle
  Component Data 1,                       ! Name
  {b0f6f105-efbc-4984-9232-d1763cc86c0c}, ! UUID
  {07ec0c40-f1ce-4d0b-a2f5-214c459a05b2}, ! Version UUID
  1366310526,                             ! Creation Timestamp
  1366310526,                             ! Version Timestamp
  {bfe5b9a0-d596-4ecd-bba5-f729be0fcbd6}; ! Name of Object 1

