
OS:Version,
  {9c3069d9-de3d-4431-9248-8201140951c6}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {0095663b-f116-4875-948c-7af6bdd6ddc3}, ! Handle
  Menominee  Awos Ann Clg .4% Condns DP=>MDB, ! Name
  26.9,                                   ! Maximum Dry-Bulb Temperature {C}
  10.4,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  20.3,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99051,                                  ! Barometric Pressure {Pa}
  4.6,                                    ! Wind Speed {m/s}
  230,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.425,                                  ! ASHRAE Taub {dimensionless}
  2.15;                                   ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {c8b4da77-2dad-4a49-8d07-7217bea0b204}, ! Handle
  Component Data 1,                       ! Name
  {00aefbc1-c86d-4ebe-a833-598f9efb4604}, ! UUID
  {d77387a8-7a4c-4cfd-8830-9f8f996ffe42}, ! Version UUID
  1366308065,                             ! Creation Timestamp
  1366308065,                             ! Version Timestamp
  {0095663b-f116-4875-948c-7af6bdd6ddc3}; ! Name of Object 1

