
OS:Version,
  {2c8ff1cc-ecae-400f-99d1-cebb80311168}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {93f5df6a-12d5-47f3-ac06-cdc3e9ba1e8e}, ! Handle
  Midland/Odessa Ann Clg 1% Condns DB=>MWB, ! Name
  36.7,                                   ! Maximum Dry-Bulb Temperature {C}
  13.1,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  19.7,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  91279,                                  ! Barometric Pressure {Pa}
  5.7,                                    ! Wind Speed {m/s}
  150,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.443,                                  ! ASHRAE Taub {dimensionless}
  2.032;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {6a474063-bd20-4b26-9c9c-761a10d88e10}, ! Handle
  Component Data 1,                       ! Name
  {aabee255-aab0-4063-9e0d-87b533bf1bbc}, ! UUID
  {74313b60-75ae-4dfa-9585-bacb79c1aa54}, ! Version UUID
  1366310830,                             ! Creation Timestamp
  1366310830,                             ! Version Timestamp
  {93f5df6a-12d5-47f3-ac06-cdc3e9ba1e8e}; ! Name of Object 1

