
OS:Version,
  {781672f6-5b8e-4412-af30-ec337f7a1743}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {f7dfc2be-20ab-43d4-b36b-c93fa4534e25}, ! Handle
  Minchumina Ann Clg .4% Condns DP=>MDB,  ! Name
  17.2,                                   ! Maximum Dry-Bulb Temperature {C}
  8.5,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  13.1,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98792,                                  ! Barometric Pressure {Pa}
  1.7,                                    ! Wind Speed {m/s}
  70,                                     ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.376,                                  ! ASHRAE Taub {dimensionless}
  2.222;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {1971fd03-b791-42c5-a25c-7d6fb08ef97a}, ! Handle
  Component Data 1,                       ! Name
  {70bd58de-955e-4591-b38e-9b0075a37e55}, ! UUID
  {bab13f89-4e68-47f1-8277-218df2469157}, ! Version UUID
  1366305436,                             ! Creation Timestamp
  1366305436,                             ! Version Timestamp
  {f7dfc2be-20ab-43d4-b36b-c93fa4534e25}; ! Name of Object 1

