
OS:Version,
  {70ad2e87-428e-4720-b7b4-7611c38e8b11}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {8e649d1c-ae72-4789-aa7f-f92e58ec3a81}, ! Handle
  Minneapolis-St Paul Ann Htg Wind 99.6% Condns WS=>MCDB, ! Name
  -8.7,                                   ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -8.7,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98299,                                  ! Barometric Pressure {Pa}
  12.3,                                   ! Wind Speed {m/s}
  300,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {74095917-874b-42e1-89a3-61af732ebb45}, ! Handle
  Component Data 1,                       ! Name
  {6a23dc5a-1a37-4138-8371-8cc2fee63284}, ! UUID
  {87dcbbd0-c6d2-4be9-b3ae-4be34f9ae100}, ! Version UUID
  1366308317,                             ! Creation Timestamp
  1366308317,                             ! Version Timestamp
  {8e649d1c-ae72-4789-aa7f-f92e58ec3a81}; ! Name of Object 1

