
Version,
  7.1;                                    ! Version Identifier 

 ! Minot/Int'l Airport_ND_USA Annual Cooling (DB=>MWB) 1%, MaxDB=31.1°C MWB=20.1°C
 SizingPeriod:DesignDay,
  Minot/Int'l Airport Ann Clg 1% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.1,      !- Maximum Dry-Bulb Temperature {C}
       12.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     95198.,      !- Barometric Pressure {Pa}
        5.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        160,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.386,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.249;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

