
OS:Version,
  {3478ffee-2487-4035-906f-2e8939a04bce}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {31639a80-6369-4996-81db-1f1249752caf}, ! Handle
  Monroe Co Ann Clg 1% Condns DB=>MWB,    ! Name
  32,                                     ! Maximum Dry-Bulb Temperature {C}
  10.8,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  24.5,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98193,                                  ! Barometric Pressure {Pa}
  3.4,                                    ! Wind Speed {m/s}
  240,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.485,                                  ! ASHRAE Taub {dimensionless}
  1.938;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {ec0f2a83-24c7-4801-ba18-db94594188e8}, ! Handle
  Component Data 1,                       ! Name
  {063929f2-b856-41cf-9a87-0c75e443da24}, ! UUID
  {edb1b8ce-77f6-4734-a6fe-db2a51bc7baf}, ! Version UUID
  1366307475,                             ! Creation Timestamp
  1366307475,                             ! Version Timestamp
  {31639a80-6369-4996-81db-1f1249752caf}; ! Name of Object 1

