
Version,
  7.1;                                    ! Version Identifier 

 ! Montgomery Dannelly Field_AL_USA Annual Cooling (Enthalpy=>MDB) 2%, MDB=31.2°C Enthalpy=77900.0J/kg
 SizingPeriod:DesignDay,
  Montgomery Dannelly Field Ann Clg 2% Condns Enth=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.2,      !- Maximum Dry-Bulb Temperature {C}
       10.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    77900.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100582.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.573,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.761;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

