
OS:Version,
  {7e316cb1-7c45-4fa0-ab11-371571335fb4}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {af75daa8-5b6e-4e6b-bd08-bff4d7c09819}, ! Handle
  Mora Muni  Awos Ann Clg 1% Condns WB=>MDB, ! Name
  27.5,                                   ! Maximum Dry-Bulb Temperature {C}
  12,                                     ! Daily Dry-Bulb Temperature Range {deltaC}
  22.9,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  97668,                                  ! Barometric Pressure {Pa}
  4.1,                                    ! Wind Speed {m/s}
  190,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.405,                                  ! ASHRAE Taub {dimensionless}
  2.202;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {21749d13-b688-41a9-b531-6cdc96438ef6}, ! Handle
  Component Data 1,                       ! Name
  {6dddb240-9472-4732-bf5c-e58842c0fe4b}, ! UUID
  {14224cc1-6197-442a-871c-b94c218c687b}, ! Version UUID
  1366308330,                             ! Creation Timestamp
  1366308330,                             ! Version Timestamp
  {af75daa8-5b6e-4e6b-bd08-bff4d7c09819}; ! Name of Object 1

