
OS:Version,
  {2b09ba26-49bc-4ced-81e9-2fcf2102b5b9}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {9d5d785c-1b42-47df-b1e1-fbbf5c27ff4f}, ! Handle
  Morris Muni  Awos Ann Clg 1% Condns DB=>MWB, ! Name
  29.3,                                   ! Maximum Dry-Bulb Temperature {C}
  11.1,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  22.6,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  97260,                                  ! Barometric Pressure {Pa}
  5.9,                                    ! Wind Speed {m/s}
  160,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.394,                                  ! ASHRAE Taub {dimensionless}
  2.261;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {da2d86ec-ee4a-4fac-8ea0-2bb1e7d50e24}, ! Handle
  Component Data 1,                       ! Name
  {566a1920-d493-4c9a-a18b-862e9e77ed22}, ! UUID
  {92358e91-85a1-4f2e-8878-0b8c14134e5b}, ! Version UUID
  1366308335,                             ! Creation Timestamp
  1366308335,                             ! Version Timestamp
  {9d5d785c-1b42-47df-b1e1-fbbf5c27ff4f}; ! Name of Object 1

