
OS:Version,
  {d119a5d9-1cb0-41fa-b5d7-64d443993f8f}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {41b6a814-d8e9-4d8e-b34e-29ae12a7817a}, ! Handle
  Mount Washington Ann Clg 2% Condns Enth=>MDB, ! Name
  13.5,                                   ! Maximum Dry-Bulb Temperature {C}
  4.8,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  42300,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  80387,                                  ! Barometric Pressure {Pa}
  8,                                      ! Wind Speed {m/s}
  280,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.335,                                  ! ASHRAE Taub {dimensionless}
  2.359;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {8c2cafbd-40b3-4d32-9fa4-6a6ad503a846}, ! Handle
  Component Data 1,                       ! Name
  {cf2bf535-58b7-4391-be57-9307ee7f25f2}, ! UUID
  {16d306ed-2f63-4b4e-ae35-b2190c460a07}, ! Version UUID
  1366309273,                             ! Creation Timestamp
  1366309273,                             ! Version Timestamp
  {41b6a814-d8e9-4d8e-b34e-29ae12a7817a}; ! Name of Object 1

