
OS:Version,
  {3d08d74d-bc83-475d-bde7-f5b4c422e9eb}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {bb44d947-92db-400c-b21b-fe3968546f2f}, ! Handle
  NASHVILLE Ann Clg 1% Condns DB=>MWB,    ! Name
  33.4,                                   ! Maximum Dry-Bulb Temperature {C}
  10.2,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99181,                                  ! Barometric Pressure {Pa}
  3.5,                                    ! Wind Speed {m/s}
  230,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.524,                                  ! ASHRAE Taub {dimensionless}
  1.855;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {172faa78-cd48-4fef-ae60-a151e0e8ff28}, ! Handle
  Component Data 1,                       ! Name
  {9a40870c-c4ba-4055-a64e-1d7e485cd6c9}, ! UUID
  {e3f744d4-ff2f-404c-8a9a-b27f56fa0d3d}, ! Version UUID
  1366310534,                             ! Creation Timestamp
  1366310534,                             ! Version Timestamp
  {bb44d947-92db-400c-b21b-fe3968546f2f}; ! Name of Object 1

