
OS:Version,
  {de64faad-39a1-4ca1-85cd-c3e37405518f}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {de2fa3a1-a370-49a0-8959-5828672770ad}, ! Handle
  NORTH_BEND Ann Clg 1% Condns WB=>MDB,   ! Name
  19.5,                                   ! Maximum Dry-Bulb Temperature {C}
  7.3,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  16.2,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101265,                                 ! Barometric Pressure {Pa}
  6.1,                                    ! Wind Speed {m/s}
  330,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  8,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.348,                                  ! ASHRAE Taub {dimensionless}
  2.638;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {d32a477a-ca34-40af-805b-d0e4594e152b}, ! Handle
  Component Data 1,                       ! Name
  {c0136069-d4c7-42f0-a758-dc5a7b5d382b}, ! UUID
  {aa5e658f-8c8b-4341-bc9d-4bce299f5e13}, ! Version UUID
  1366310045,                             ! Creation Timestamp
  1366310045,                             ! Version Timestamp
  {de2fa3a1-a370-49a0-8959-5828672770ad}; ! Name of Object 1

