
Version,
  7.1;                                    ! Version Identifier 

 ! Nacogdoches  Awos_TX_USA Annual Cooling (WB=>MDB) 2%, MDB=31.3°C WB=25.2°C
 SizingPeriod:DesignDay,
  Nacogdoches  Awos Ann Clg 2% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.3,      !- Maximum Dry-Bulb Temperature {C}
       11.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       25.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    100034.,      !- Barometric Pressure {Pa}
          3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        200,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.488,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.012;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

