
OS:Version,
  {176e272e-144c-4381-bd8c-83406d56287f}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {ad46bcce-1a59-46bd-9e64-842273de8d86}, ! Handle
  Nacogdoches  Awos Ann Clg .4% Condns WB=>MDB, ! Name
  32,                                     ! Maximum Dry-Bulb Temperature {C}
  11.4,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  26,                                     ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100034,                                 ! Barometric Pressure {Pa}
  3,                                      ! Wind Speed {m/s}
  200,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.488,                                  ! ASHRAE Taub {dimensionless}
  2.012;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {5b7b9af1-3e5b-4df8-9b1c-f3acfedc935b}, ! Handle
  Component Data 1,                       ! Name
  {ba3032c2-8216-4edb-b675-1cfd8ec217df}, ! UUID
  {c975242b-8031-4528-a59a-d0b77b4c4a06}, ! Version UUID
  1366310840,                             ! Creation Timestamp
  1366310840,                             ! Version Timestamp
  {ad46bcce-1a59-46bd-9e64-842273de8d86}; ! Name of Object 1

