
OS:Version,
  {36349e1f-a8f8-4024-81b2-427f2b2f3e54}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {3e5aa38f-ef69-42ff-bd2e-5ac28cf3d4f6}, ! Handle
  Naples Municipal Ann Clg .4% Condns WB=>MDB, ! Name
  30.6,                                   ! Maximum Dry-Bulb Temperature {C}
  7.8,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  26.8,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101289,                                 ! Barometric Pressure {Pa}
  4.2,                                    ! Wind Speed {m/s}
  50,                                     ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.499,                                  ! ASHRAE Taub {dimensionless}
  1.998;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {8748e3a8-6c1b-4d46-890b-386007a98876}, ! Handle
  Component Data 1,                       ! Name
  {606d6aa7-83d5-4495-bbb8-f53f1b901743}, ! UUID
  {7268a5b8-a58c-4d6d-8d66-3c43deb4f8d8}, ! Version UUID
  1366306870,                             ! Creation Timestamp
  1366306870,                             ! Version Timestamp
  {3e5aa38f-ef69-42ff-bd2e-5ac28cf3d4f6}; ! Name of Object 1

