
OS:Version,
  {4448ef8d-7b78-4f53-87a0-52c8bd8367c1}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {4e6a3de2-52ce-41f6-943e-db5447fbb1f5}, ! Handle
  Natchez Hardy Awos Ann Clg .4% Condns DP=>MDB, ! Name
  28.8,                                   ! Maximum Dry-Bulb Temperature {C}
  9.7,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  25.1,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100332,                                 ! Barometric Pressure {Pa}
  2.6,                                    ! Wind Speed {m/s}
  240,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.519,                                  ! ASHRAE Taub {dimensionless}
  1.903;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {a0cd3fdd-4d48-4b4a-a0c8-6ce42ac9362d}, ! Handle
  Component Data 1,                       ! Name
  {5c01baba-0121-4186-bf68-5d603f9a037d}, ! UUID
  {01bf98b4-77d3-4180-ace0-ef85e31f859a}, ! Version UUID
  1366308686,                             ! Creation Timestamp
  1366308686,                             ! Version Timestamp
  {4e6a3de2-52ce-41f6-943e-db5447fbb1f5}; ! Name of Object 1

