
OS:Version,
  {a3a26c7b-0158-4a8f-8196-5e91d542dc96}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {dd480a00-2704-40ad-969e-79b4b6486647}, ! Handle
  Naval Air Station Ann Clg 1% Condns DP=>MDB, ! Name
  24.4,                                   ! Maximum Dry-Bulb Temperature {C}
  10.4,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  20.5,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101073,                                 ! Barometric Pressure {Pa}
  4,                                      ! Wind Speed {m/s}
  200,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.473,                                  ! ASHRAE Taub {dimensionless}
  1.986;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {7b627e14-3068-43c2-8035-40830d78224a}, ! Handle
  Component Data 1,                       ! Name
  {220594fe-472a-4fdd-8620-3b8a32f13b1a}, ! UUID
  {0576d6b4-f463-4459-9faf-0a0908ed0c2c}, ! Version UUID
  1366307884,                             ! Creation Timestamp
  1366307884,                             ! Version Timestamp
  {dd480a00-2704-40ad-969e-79b4b6486647}; ! Name of Object 1

