
OS:Version,
  {fc91e88f-d056-44bc-8b34-fc20d3bf4c5e}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {b3230066-bc5d-4f0f-918f-3162da5dd05e}, ! Handle
  New Orleans/Lakefront Ann Clg 1% Condns DB=>MWB, ! Name
  33.3,                                   ! Maximum Dry-Bulb Temperature {C}
  8.5,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  25.4,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101289,                                 ! Barometric Pressure {Pa}
  3.4,                                    ! Wind Speed {m/s}
  0,                                      ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  8,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.553,                                  ! ASHRAE Taub {dimensionless}
  1.821;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {1f1a7ccd-3008-4544-83b1-d601659f5dd8}, ! Handle
  Component Data 1,                       ! Name
  {1c6ad775-49a8-40c8-8db9-3ede96b7f704}, ! UUID
  {2e161dff-d153-4fb9-a0c7-335bffb5e8ad}, ! Version UUID
  1366307751,                             ! Creation Timestamp
  1366307751,                             ! Version Timestamp
  {b3230066-bc5d-4f0f-918f-3162da5dd05e}; ! Name of Object 1

