
OS:Version,
  {29b9ec16-6872-453a-9c90-23d78890e9fd}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {bb85ae22-115e-47a4-92ac-16673b049aa7}, ! Handle
  Niagara Falls Af Ann Clg .4% Condns DB=>MWB, ! Name
  31,                                     ! Maximum Dry-Bulb Temperature {C}
  10.3,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  22.7,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99181,                                  ! Barometric Pressure {Pa}
  5.7,                                    ! Wind Speed {m/s}
  220,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.469,                                  ! ASHRAE Taub {dimensionless}
  1.975;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {f7a5975c-e5d7-4c4b-b1a1-5f706e9f47a9}, ! Handle
  Component Data 1,                       ! Name
  {1ebb832a-d198-42c1-b307-28fceb763e7b}, ! UUID
  {7e180b38-152f-4c8f-9b6b-65aceb6ad090}, ! Version UUID
  1366309699,                             ! Creation Timestamp
  1366309699,                             ! Version Timestamp
  {bb85ae22-115e-47a4-92ac-16673b049aa7}; ! Name of Object 1

