
OS:Version,
  {5221b292-6c1d-4f3f-a22e-be80429d415d}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {d91c7b9f-f1ee-4b20-abf6-46e223ecc8d2}, ! Handle
  Norwood Memorial Ann Clg .4% Condns WB=>MDB, ! Name
  30.3,                                   ! Maximum Dry-Bulb Temperature {C}
  11.9,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  25.1,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101145,                                 ! Barometric Pressure {Pa}
  4.7,                                    ! Wind Speed {m/s}
  280,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.492,                                  ! ASHRAE Taub {dimensionless}
  1.934;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {045c0f7a-add2-44c2-b7e8-4e7aafd27685}, ! Handle
  Component Data 1,                       ! Name
  {b81e6d5b-0de2-45d0-acca-08dbbf4a8459}, ! UUID
  {8e090e1d-b852-438c-b17d-1b14ac66467e}, ! Version UUID
  1366307811,                             ! Creation Timestamp
  1366307811,                             ! Version Timestamp
  {d91c7b9f-f1ee-4b20-abf6-46e223ecc8d2}; ! Name of Object 1

