
OS:Version,
  {e2f856d7-83dc-4f24-a859-dd534dac5e10}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {f1547ddc-56b5-4fff-932d-1e9fe337fe18}, ! Handle
  O Neill Baker Field Ann Hum_n 99.6% Condns DP=>MCDB, ! Name
  -21.2,                                  ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -26.1,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  94106,                                  ! Barometric Pressure {Pa}
  4.8,                                    ! Wind Speed {m/s}
  320,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {f3f319c0-ad15-4731-b792-fa090f93329b}, ! Handle
  Component Data 1,                       ! Name
  {eefa2a47-7102-4230-89f4-407a7fcc3711}, ! UUID
  {c6a431d5-0b17-4545-856e-0a39417f4e00}, ! Version UUID
  1366309184,                             ! Creation Timestamp
  1366309184,                             ! Version Timestamp
  {f1547ddc-56b5-4fff-932d-1e9fe337fe18}; ! Name of Object 1

