
Version,
  7.1;                                    ! Version Identifier 

 ! Oakland Co Intl_MI_USA Annual Cooling (DB=>MWB) 1%, MaxDB=30.1°C MWB=22°C
 SizingPeriod:DesignDay,
  Oakland Co Intl Ann Clg 1% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.1,      !- Maximum Dry-Bulb Temperature {C}
       10.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
         22,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97703.,      !- Barometric Pressure {Pa}
        5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        240,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.460,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.996;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

