
Version,
  7.1;                                    ! Version Identifier 

 ! Oakland Metropolitan Arpt_CA_USA Annual Cooling (DB=>MWB) 2%, MaxDB=23.5°C MWB=17.3°C
 SizingPeriod:DesignDay,
  Oakland Metropolitan Arpt Ann Clg 2% Condns DB=>MWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.5,      !- Maximum Dry-Bulb Temperature {C}
        7.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101301.,      !- Barometric Pressure {Pa}
        4.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        290,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.367,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.428;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

