
OS:Version,
  {99922434-0c13-4a7d-ae6d-ee6d2b2dc815}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {97b6d77d-2479-4f3d-af51-8926d65163a9}, ! Handle
  Oklahoma City Wiley Ann Clg 2% Condns DB=>MWB, ! Name
  34.6,                                   ! Maximum Dry-Bulb Temperature {C}
  11.1,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  23.2,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  96657,                                  ! Barometric Pressure {Pa}
  5.6,                                    ! Wind Speed {m/s}
  190,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.425,                                  ! ASHRAE Taub {dimensionless}
  2.217;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {90c678a8-ad90-4990-9020-f46feb3dec50}, ! Handle
  Component Data 1,                       ! Name
  {d5c4e021-a964-47d2-a5d9-1718924542ac}, ! UUID
  {b84f76a9-0407-48b9-8c3e-41488eebbad7}, ! Version UUID
  1366309918,                             ! Creation Timestamp
  1366309918,                             ! Version Timestamp
  {97b6d77d-2479-4f3d-af51-8926d65163a9}; ! Name of Object 1

