
OS:Version,
  {3c5fe654-6d12-46e7-b914-3433ad5780d5}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {4c089801-a36d-4734-ac29-ae36374e44ec}, ! Handle
  Oklahoma City Wiley Ann Clg .4% Condns Enth=>MDB, ! Name
  32.7,                                   ! Maximum Dry-Bulb Temperature {C}
  11.1,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  79200,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  96657,                                  ! Barometric Pressure {Pa}
  5.6,                                    ! Wind Speed {m/s}
  190,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.425,                                  ! ASHRAE Taub {dimensionless}
  2.217;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {090fe36a-5292-469a-93bb-dd0254ff90f1}, ! Handle
  Component Data 1,                       ! Name
  {f05b69bf-998f-4f65-9b12-6fd53aadc23d}, ! UUID
  {2cd57369-3c22-4c9f-aeff-2ba90183caf9}, ! Version UUID
  1366309919,                             ! Creation Timestamp
  1366309919,                             ! Version Timestamp
  {4c089801-a36d-4734-ac29-ae36374e44ec}; ! Name of Object 1

