
OS:Version,
  {bc83f03d-dab5-4610-891a-6cf93f24c34f}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {154195fa-26ba-478f-9590-5c7c51b221ee}, ! Handle
  PIERRE Ann Clg 2% Condns DB=>MWB,       ! Name
  33,                                     ! Maximum Dry-Bulb Temperature {C}
  14.3,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  20.7,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  95164,                                  ! Barometric Pressure {Pa}
  6.2,                                    ! Wind Speed {m/s}
  170,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.427,                                  ! ASHRAE Taub {dimensionless}
  2.103;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {631aa671-0f57-4815-949c-b706f9375bf0}, ! Handle
  Component Data 1,                       ! Name
  {3fa273cc-9e83-49eb-b0be-68bcf3faf2fb}, ! UUID
  {8cc12872-de2a-4b93-9841-ae12d025713a}, ! Version UUID
  1366310426,                             ! Creation Timestamp
  1366310426,                             ! Version Timestamp
  {154195fa-26ba-478f-9590-5c7c51b221ee}; ! Name of Object 1

