
OS:Version,
  {368ffd73-59aa-4d79-985f-c181dacf38d8}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {b99fb633-e1ac-4151-9f4a-2b0921493d4c}, ! Handle
  PIERRE Ann Clg .4% Condns DB=>MWB,      ! Name
  37.4,                                   ! Maximum Dry-Bulb Temperature {C}
  14.3,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  21.3,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  95164,                                  ! Barometric Pressure {Pa}
  6.2,                                    ! Wind Speed {m/s}
  170,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.427,                                  ! ASHRAE Taub {dimensionless}
  2.103;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {68e1b79a-4792-43b8-8927-cfe4d2bafed0}, ! Handle
  Component Data 1,                       ! Name
  {6997db0b-197f-415d-a730-408aceafb465}, ! UUID
  {faea553f-fcb9-47c3-b06e-dc3ae71219cc}, ! Version UUID
  1366310426,                             ! Creation Timestamp
  1366310426,                             ! Version Timestamp
  {b99fb633-e1ac-4151-9f4a-2b0921493d4c}; ! Name of Object 1

