
OS:Version,
  {c25a1360-6cd0-4224-b8e2-066e4312dd45}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {cd51fa13-d1a9-48a6-be6f-18a7b525e1c0}, ! Handle
  PITTSBURGH Ann Htg 99.6% Condns DB,     ! Name
  -15.7,                                  ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -15.7,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  96924,                                  ! Barometric Pressure {Pa}
  3.6,                                    ! Wind Speed {m/s}
  240,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {cab9a112-7b34-4906-a00b-7058e6b892ba}, ! Handle
  Component Data 1,                       ! Name
  {d6395e58-06c6-44ff-827d-65064260fa66}, ! UUID
  {a9a1ce26-fa7c-468e-946e-b37db5291e17}, ! Version UUID
  1366310235,                             ! Creation Timestamp
  1366310235,                             ! Version Timestamp
  {cd51fa13-d1a9-48a6-be6f-18a7b525e1c0}; ! Name of Object 1

