
OS:Version,
  {36b76a06-14df-48d5-81ac-7c6622e74ed3}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {cffc20c9-f173-4f9d-a474-abacc2a862fc}, ! Handle
  POCATELLO Ann Clg 1% Condns DP=>MDB,    ! Name
  21.5,                                   ! Maximum Dry-Bulb Temperature {C}
  18.7,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  13.5,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  85966,                                  ! Barometric Pressure {Pa}
  4.8,                                    ! Wind Speed {m/s}
  240,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.416,                                  ! ASHRAE Taub {dimensionless}
  2.003;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {9fac93cb-e61e-402f-b28b-c336df348782}, ! Handle
  Component Data 1,                       ! Name
  {ea5e83ea-4866-4f30-982c-2e8ab1b706be}, ! UUID
  {f5bc12df-b0aa-4ffb-9f8f-522aec2b00bc}, ! Version UUID
  1366307300,                             ! Creation Timestamp
  1366307300,                             ! Version Timestamp
  {cffc20c9-f173-4f9d-a474-abacc2a862fc}; ! Name of Object 1

