
OS:Version,
  {f7d1fa39-132a-4595-bf93-60a9c5da7f66}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {56383e7c-f48e-4616-835a-ee52aa6fdce8}, ! Handle
  PORTLAND Ann Clg 2% Condns DB=>MWB,     ! Name
  28.6,                                   ! Maximum Dry-Bulb Temperature {C}
  12.2,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  18.5,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101181,                                 ! Barometric Pressure {Pa}
  4.7,                                    ! Wind Speed {m/s}
  310,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  8,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.358,                                  ! ASHRAE Taub {dimensionless}
  2.549;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {41cfb0d2-feae-4bbd-9096-e70a8206f7a9}, ! Handle
  Component Data 1,                       ! Name
  {10907724-1461-41ac-a2eb-cbab09e5559a}, ! UUID
  {e140b8e9-b0f5-4fd8-b6bd-754412fa0697}, ! Version UUID
  1366310074,                             ! Creation Timestamp
  1366310074,                             ! Version Timestamp
  {56383e7c-f48e-4616-835a-ee52aa6fdce8}; ! Name of Object 1

