
OS:Version,
  {0ea4a6d8-355c-4cd6-aa12-6653b86fa9aa}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {87074e79-78f1-4753-bcc0-223ca849064a}, ! Handle
  Palmer Municipal Ann Clg .4% Condns Enth=>MDB, ! Name
  22.9,                                   ! Maximum Dry-Bulb Temperature {C}
  8.6,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  45900,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100475,                                 ! Barometric Pressure {Pa}
  3.5,                                    ! Wind Speed {m/s}
  140,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.409,                                  ! ASHRAE Taub {dimensionless}
  2.079;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {0aae0550-cccf-436d-b411-cc44f01a06f1}, ! Handle
  Component Data 1,                       ! Name
  {7606fbd2-1232-4923-9e22-1d9f70da15c0}, ! UUID
  {f900bd5f-4c69-4c44-ab26-94caf2b1cb1c}, ! Version UUID
  1366305479,                             ! Creation Timestamp
  1366305479,                             ! Version Timestamp
  {87074e79-78f1-4753-bcc0-223ca849064a}; ! Name of Object 1

