
OS:Version,
  {3f150731-265e-4f34-ab17-fdb4a6de0785}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {afb55aa0-0d67-4f19-8bb0-d985ec1509ba}, ! Handle
  Parkersburg Wood County Ap Ann Htg Wind 99% Condns WS=>MCDB, ! Name
  1.5,                                    ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  1.5,                                    ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98322,                                  ! Barometric Pressure {Pa}
  8.6,                                    ! Wind Speed {m/s}
  240,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {1a5fa1de-fac8-47cf-b533-9b2ba2629b89}, ! Handle
  Component Data 1,                       ! Name
  {5dc2937c-2b16-4394-807d-e254cb7faf58}, ! UUID
  {eab1ceb7-be78-434e-a8af-f1c9b1347ad5}, ! Version UUID
  1366311675,                             ! Creation Timestamp
  1366311675,                             ! Version Timestamp
  {afb55aa0-0d67-4f19-8bb0-d985ec1509ba}; ! Name of Object 1

