
OS:Version,
  {43b41bbb-5b3b-4d4a-882b-2886c9b5e4a7}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {b501dbfd-64ea-4db8-9a9f-760afdafb62f}, ! Handle
  Pawtucket  Awos Ann Clg .4% Condns Enth=>MDB, ! Name
  29.1,                                   ! Maximum Dry-Bulb Temperature {C}
  10.4,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  72500,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99726,                                  ! Barometric Pressure {Pa}
  3.1,                                    ! Wind Speed {m/s}
  250,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.485,                                  ! ASHRAE Taub {dimensionless}
  1.939;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {d0a4bbab-7c0e-4919-bc61-86864ce9d82b}, ! Handle
  Component Data 1,                       ! Name
  {2340b7ad-6a43-4223-acc3-bcd696f59364}, ! UUID
  {f7e60a24-4742-4e9a-96e3-b8be32d87c92}, ! Version UUID
  1366310295,                             ! Creation Timestamp
  1366310295,                             ! Version Timestamp
  {b501dbfd-64ea-4db8-9a9f-760afdafb62f}; ! Name of Object 1

