
OS:Version,
  {8b49b1bb-ca49-4917-9f75-3d017725ef82}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {f175cb9d-9e18-4367-ad83-b60295e589ae}, ! Handle
  Pensacola Forest Sherman Nas Ann Hum_n 99.6% Condns DP=>MCDB, ! Name
  2,                                      ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -11.3,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101205,                                 ! Barometric Pressure {Pa}
  3.4,                                    ! Wind Speed {m/s}
  0,                                      ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {496a6d20-8cc0-469e-b097-e86f053a1c85}, ! Handle
  Component Data 1,                       ! Name
  {29d9f3f0-594e-49bc-b2ba-9e3faf158f7c}, ! UUID
  {c7e15cd8-8ed7-44f2-8d5c-e7e43013125e}, ! Version UUID
  1366306901,                             ! Creation Timestamp
  1366306901,                             ! Version Timestamp
  {f175cb9d-9e18-4367-ad83-b60295e589ae}; ! Name of Object 1

