
OS:Version,
  {a45b4844-75c1-4b31-a1d1-5806ce90b199}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {ea97b79e-05b0-4e02-b60e-f5c1a0ef5d42}, ! Handle
  Philadelphia International Ap Ann Clg 2% Condns Enth=>MDB, ! Name
  28.8,                                   ! Maximum Dry-Bulb Temperature {C}
  9.4,                                    ! Daily Dry-Bulb Temperature Range {deltaC}
  73000,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101301,                                 ! Barometric Pressure {Pa}
  5,                                      ! Wind Speed {m/s}
  240,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.55,                                   ! ASHRAE Taub {dimensionless}
  1.776;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {0a0df20b-150a-4936-b1ea-41ce2058042b}, ! Handle
  Component Data 1,                       ! Name
  {32fb2ef1-55e8-4660-af2e-c7a2540f5c2c}, ! UUID
  {b94cc175-5c68-4087-bcde-ce26275e51fc}, ! Version UUID
  1366310225,                             ! Creation Timestamp
  1366310225,                             ! Version Timestamp
  {ea97b79e-05b0-4e02-b60e-f5c1a0ef5d42}; ! Name of Object 1

