
OS:Version,
  {062452d7-4146-4809-9db1-c9397df38e93}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {119e407b-08bc-4175-943f-64c9c7bfeb8d}, ! Handle
  Pierre Municipal Ap Ann Clg .4% Condns DB=>MWB, ! Name
  37.4,                                   ! Maximum Dry-Bulb Temperature {C}
  14.3,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  21.3,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  95141,                                  ! Barometric Pressure {Pa}
  6.2,                                    ! Wind Speed {m/s}
  170,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.427,                                  ! ASHRAE Taub {dimensionless}
  2.103;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {cd1d6674-b599-4a2b-9e81-6c8764a881dc}, ! Handle
  Component Data 1,                       ! Name
  {092d292d-ee49-4680-9924-9acd5f4ee8b6}, ! UUID
  {89c7db2c-d6c8-4e71-8729-d37b9d30a5f3}, ! Version UUID
  1366310435,                             ! Creation Timestamp
  1366310435,                             ! Version Timestamp
  {119e407b-08bc-4175-943f-64c9c7bfeb8d}; ! Name of Object 1

