
OS:Version,
  {7bb20dce-a8bb-447e-a1a8-36b774be2332}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {fe599ddf-b5b9-4396-b5ee-4c4f0e09092d}, ! Handle
  Pittsburgh Allegheny Co Ap Ann Hum_n 99.6% Condns DP=>MCDB, ! Name
  -14,                                    ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -20.2,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  96842,                                  ! Barometric Pressure {Pa}
  4.7,                                    ! Wind Speed {m/s}
  240,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {0e8eb03e-7c5b-44b7-a057-994af28e0a23}, ! Handle
  Component Data 1,                       ! Name
  {10161c3e-ff08-4e04-bf90-53d6a1c5d9b2}, ! UUID
  {fc512d47-6414-47e4-a2f0-cb7b72728679}, ! Version UUID
  1366310227,                             ! Creation Timestamp
  1366310227,                             ! Version Timestamp
  {fe599ddf-b5b9-4396-b5ee-4c4f0e09092d}; ! Name of Object 1

