
OS:Version,
  {68e1eb96-1ccb-4a1f-9369-28cf980e9d53}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {21757965-beea-48ac-90ce-b95ffa55ba7b}, ! Handle
  Pittsburgh/Pittsburgh Ann Clg 2% Condns Enth=>MDB, ! Name
  27,                                     ! Maximum Dry-Bulb Temperature {C}
  10.3,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  67400,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  96924,                                  ! Barometric Pressure {Pa}
  4.5,                                    ! Wind Speed {m/s}
  220,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.479,                                  ! ASHRAE Taub {dimensionless}
  1.937;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {6144f048-ae55-459e-a377-c0cf6946a39e}, ! Handle
  Component Data 1,                       ! Name
  {6017284f-ae17-44c2-9531-18aa93076da4}, ! UUID
  {57e310f1-b988-41cb-9af5-378553172b4b}, ! Version UUID
  1366310242,                             ! Creation Timestamp
  1366310242,                             ! Version Timestamp
  {21757965-beea-48ac-90ce-b95ffa55ba7b}; ! Name of Object 1

