
OS:Version,
  {bb35ee37-0826-432c-8472-8e9a06d05373}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {79d7ed8c-80b6-4836-9778-a78d177531a5}, ! Handle
  Pittsburgh/Pittsburgh Ann Htg 99.6% Condns DB, ! Name
  -15.7,                                  ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -15.7,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  96924,                                  ! Barometric Pressure {Pa}
  3.6,                                    ! Wind Speed {m/s}
  240,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {9d8402e3-1ff4-4bee-8c89-b5684dd28bf5}, ! Handle
  Component Data 1,                       ! Name
  {b90f0f4a-fe11-41ce-bc32-7b6e578a0b3f}, ! UUID
  {4ee697e3-e95b-450d-8e4f-fbb036e50ae2}, ! Version UUID
  1366310240,                             ! Creation Timestamp
  1366310240,                             ! Version Timestamp
  {79d7ed8c-80b6-4836-9778-a78d177531a5}; ! Name of Object 1

