
OS:Version,
  {4dbdedc4-ab66-42c7-8e2f-85f3aa69f728}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {7df46b73-c88a-4659-bd94-8cfd3080113e}, ! Handle
  Portland International Ap Ann Clg 2% Condns Enth=>MDB, ! Name
  27.3,                                   ! Maximum Dry-Bulb Temperature {C}
  12.2,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  53600,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101253,                                 ! Barometric Pressure {Pa}
  4.7,                                    ! Wind Speed {m/s}
  310,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  8,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Enthalpy,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.358,                                  ! ASHRAE Taub {dimensionless}
  2.549;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {2af15aac-0899-46d0-b128-ddb0132668e1}, ! Handle
  Component Data 1,                       ! Name
  {e6c10a6e-feb8-44c3-9613-af92076e19b3}, ! UUID
  {7c1eaaea-d4e5-4411-8e1d-b52f6f3a37dc}, ! Version UUID
  1366310089,                             ! Creation Timestamp
  1366310089,                             ! Version Timestamp
  {7df46b73-c88a-4659-bd94-8cfd3080113e}; ! Name of Object 1

