
OS:Version,
  {ba161657-e99a-40a6-9f01-2f1adff25998}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {54bbcc40-acb9-4d21-98ce-ec05793c482f}, ! Handle
  Portland International Ap Ann Clg .4% Condns WB=>MDB, ! Name
  30.6,                                   ! Maximum Dry-Bulb Temperature {C}
  12.2,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  20.8,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101253,                                 ! Barometric Pressure {Pa}
  4.7,                                    ! Wind Speed {m/s}
  310,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  8,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.358,                                  ! ASHRAE Taub {dimensionless}
  2.549;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {1f25b128-8648-4852-b359-7269fb3a9173}, ! Handle
  Component Data 1,                       ! Name
  {0e290a97-9879-4832-8888-285246eca48b}, ! UUID
  {de90cd91-f474-4a64-8559-2ca1d7b7f059}, ! Version UUID
  1366310088,                             ! Creation Timestamp
  1366310088,                             ! Version Timestamp
  {54bbcc40-acb9-4d21-98ce-ec05793c482f}; ! Name of Object 1

