
OS:Version,
  {987e70ba-35f9-4277-adae-421353d79da8}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {372058df-649f-41f5-b8ee-24ccde291e80}, ! Handle
  Portland Ann Clg 2% Condns WB=>MDB,     ! Name
  27.3,                                   ! Maximum Dry-Bulb Temperature {C}
  12.2,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  19,                                     ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  101181,                                 ! Barometric Pressure {Pa}
  4.7,                                    ! Wind Speed {m/s}
  310,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  8,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.358,                                  ! ASHRAE Taub {dimensionless}
  2.549;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {9404bb0a-b52f-4da1-b1c3-e26867251540}, ! Handle
  Component Data 1,                       ! Name
  {5af988b3-2588-4e74-b44b-669d81394eac}, ! UUID
  {d534f104-1207-4c19-8432-5bc4e0966fff}, ! Version UUID
  1366310078,                             ! Creation Timestamp
  1366310078,                             ! Version Timestamp
  {372058df-649f-41f5-b8ee-24ccde291e80}; ! Name of Object 1

