
OS:Version,
  {a502ae35-e33d-434b-ac97-08bae28755b8}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {9e4156a8-0e79-4376-9218-30984bd6fcea}, ! Handle
  ROCK_SPRINGS Ann Clg 2% Condns DB=>MWB, ! Name
  27.9,                                   ! Maximum Dry-Bulb Temperature {C}
  15.3,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  12,                                     ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  78944,                                  ! Barometric Pressure {Pa}
  5.3,                                    ! Wind Speed {m/s}
  260,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.402,                                  ! ASHRAE Taub {dimensionless}
  1.99;                                   ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {3efd5d67-0086-4f6f-9bd7-2d79a58e0d8c}, ! Handle
  Component Data 1,                       ! Name
  {d4976548-ed9d-4455-962d-8733fca4bd8d}, ! UUID
  {453f1c1e-094d-4112-b65d-792e53ba0624}, ! Version UUID
  1366311770,                             ! Creation Timestamp
  1366311770,                             ! Version Timestamp
  {9e4156a8-0e79-4376-9218-30984bd6fcea}; ! Name of Object 1

