
OS:Version,
  {9031bc79-4402-4a1a-9243-f0aaca5bcaeb}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {be5747d0-3b5a-4ec4-a5d0-ac41b5f0d9ea}, ! Handle
  ROCK_SPRINGS Ann Clg .4% Condns DB=>MWB, ! Name
  31.1,                                   ! Maximum Dry-Bulb Temperature {C}
  15.3,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  13.2,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  78944,                                  ! Barometric Pressure {Pa}
  5.3,                                    ! Wind Speed {m/s}
  260,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.402,                                  ! ASHRAE Taub {dimensionless}
  1.99;                                   ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {7c827567-2391-45a9-bde1-eb552ecd8dd9}, ! Handle
  Component Data 1,                       ! Name
  {ed57beec-da5c-4e15-bea3-a16a65463970}, ! UUID
  {8bf53d54-6071-4e26-9742-11d92aa9b7c6}, ! Version UUID
  1366311769,                             ! Creation Timestamp
  1366311769,                             ! Version Timestamp
  {be5747d0-3b5a-4ec4-a5d0-ac41b5f0d9ea}; ! Name of Object 1

