
OS:Version,
  {4ecc4236-3604-4dc3-a6b6-66fd561b72a5}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {1f0b446e-7f3a-4ebb-bd8e-f99fedb7a5b4}, ! Handle
  Raleigh/Durham Ann Clg 1% Condns DP=>MDB, ! Name
  27.4,                                   ! Maximum Dry-Bulb Temperature {C}
  10.5,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  23.5,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99726,                                  ! Barometric Pressure {Pa}
  4,                                      ! Wind Speed {m/s}
  240,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.577,                                  ! ASHRAE Taub {dimensionless}
  1.722;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {5f04fba7-e534-42fc-814d-607ac9147251}, ! Handle
  Component Data 1,                       ! Name
  {63cbf059-a0e4-4454-b705-ed473043c4c3}, ! UUID
  {c5bf8c96-b31d-47a4-9eef-2d117924a176}, ! Version UUID
  1366308970,                             ! Creation Timestamp
  1366308970,                             ! Version Timestamp
  {1f0b446e-7f3a-4ebb-bd8e-f99fedb7a5b4}; ! Name of Object 1

