
OS:Version,
  {fcec9766-4216-47cd-9dc3-46f05cbd42a0}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {a735e98e-b8c3-4b16-b577-42c550379943}, ! Handle
  Raleigh/Durham Ann Hum_n 99% Condns DP=>MCDB, ! Name
  -1.7,                                   ! Maximum Dry-Bulb Temperature {C}
  0,                                      ! Daily Dry-Bulb Temperature Range {deltaC}
  -14.7,                                  ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99726,                                  ! Barometric Pressure {Pa}
  2.8,                                    ! Wind Speed {m/s}
  30,                                     ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  1,                                      ! Month
  WinterDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Dewpoint,                               ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         ! Solar Model Indicator

OS:ComponentData,
  {b37171be-3064-4bef-b342-7650c81c722e}, ! Handle
  Component Data 1,                       ! Name
  {68b707b1-8580-460b-b70e-e3c40c3a8bcc}, ! UUID
  {b8d92d00-4cd6-4815-9267-0ae4076bf10c}, ! Version UUID
  1366308969,                             ! Creation Timestamp
  1366308969,                             ! Version Timestamp
  {a735e98e-b8c3-4b16-b577-42c550379943}; ! Name of Object 1

