
OS:Version,
  {b32b9e0e-c950-4aeb-b1fa-23a37ed8ed44}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {0b68378b-e2e4-4a17-bcf8-9725e82c7995}, ! Handle
  Redding Municipal Arpt Ann Clg .4% Condns DB=>MWB, ! Name
  41,                                     ! Maximum Dry-Bulb Temperature {C}
  17.2,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  20.7,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99500,                                  ! Barometric Pressure {Pa}
  3.7,                                    ! Wind Speed {m/s}
  160,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.362,                                  ! ASHRAE Taub {dimensionless}
  2.517;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {5f0a3025-72b3-4c5a-ab52-a2a45c5cda80}, ! Handle
  Component Data 1,                       ! Name
  {3377885f-40cf-48e9-a8b7-3dd30ed28e72}, ! UUID
  {9bcf7d5a-7da0-4666-9ec8-7feb7d16e477}, ! Version UUID
  1366306553,                             ! Creation Timestamp
  1366306553,                             ! Version Timestamp
  {0b68378b-e2e4-4a17-bcf8-9725e82c7995}; ! Name of Object 1

