
OS:Version,
  {f17644c5-41ab-4394-8013-00184a4ea87b}, ! Handle
  0.9.3;                                  ! Version Identifier

OS:SizingPeriod:DesignDay,
  {77d14bfe-90da-4b8f-b6f5-a19caacdb3e9}, ! Handle
  Richmond International Ap Ann Clg 1% Condns WB=>MDB, ! Name
  31,                                     ! Maximum Dry-Bulb Temperature {C}
  10.4,                                   ! Daily Dry-Bulb Temperature Range {deltaC}
  25.3,                                   ! Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100726,                                 ! Barometric Pressure {Pa}
  4.5,                                    ! Wind Speed {m/s}
  230,                                    ! Wind Direction {deg}
  0,                                      ! Sky Clearness
  0,                                      ! Rain Indicator
  0,                                      ! Snow Indicator
  21,                                     ! Day of Month
  7,                                      ! Month
  SummerDesignDay,                        ! Day Type
  0,                                      ! Daylight Saving Time Indicator
  Wetbulb,                                ! Humidity Indicating Type
  ,                                       ! Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     ! Dry-Bulb Temperature Range Modifier Type
  ,                                       ! Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              ! Solar Model Indicator
  ,                                       ! Beam Solar Day Schedule Name
  ,                                       ! Diffuse Solar Day Schedule Name
  0.567,                                  ! ASHRAE Taub {dimensionless}
  1.742;                                  ! ASHRAE Taud {dimensionless}

OS:ComponentData,
  {b7ed1c50-7431-4e91-9b41-13c8409ca703}, ! Handle
  Component Data 1,                       ! Name
  {e8c061c0-fb88-4d45-881b-98e40f265151}, ! UUID
  {0aa45a41-aee8-4076-a3d5-0d4ac61eecb5}, ! Version UUID
  1366311175,                             ! Creation Timestamp
  1366311175,                             ! Version Timestamp
  {77d14bfe-90da-4b8f-b6f5-a19caacdb3e9}; ! Name of Object 1

